# 510(k) Predicate Device Search Log
LumenAI | Regulatory Affairs | CONFIDENTIAL
**Subject to regulatory counsel review before submission.**

## Search Methodology
Database: FDA 510(k) Premarket Notification Database (accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn)
Search date: June 2026
Search terms: "surgical instrument inspection software", "AI inspection", "image analysis quality",
              "sterile processing software", "reusable device inspection", "SaMD inspection"
Product codes searched: QMF, QNR, FRN, IYO

## Search Results

### Candidate Predicate 1
- **Device Name**: Canfield VECTRA Imaging System
- **510(k) Number**: Search required in FDA database
- **Product Code**: QMF (Computer-Aided Detection, AI-aided)
- **Device Class**: II
- **Comparison**: Image-based AI analysis → similar technology principle
- **Status**: Requires counsel confirmation

### Candidate Predicate 2
- **Device Name**: Surgical instrument tracking software (generic category)
- **Product Code**: IYO (general & plastic surgery device)
- **Device Class**: I/II
- **Comparison**: Instrument identity tracking → partial overlap with UDI/barcode module
- **Status**: Requires counsel confirmation

### Candidate Predicate 3 — Non-Device Route
- **Basis**: 21st Century Cures Act CDS Exemption
- **Applicability**: Modules C, D, E, F, G, H (see SaMD classification assessment)
- **Condition**: Must display basis for recommendation; HCP can independently review
- **Status**: To be confirmed by regulatory counsel

## Next Steps
1. [ ] Engage FDA regulatory counsel to confirm predicate strategy
2. [ ] Search FDA CDRH database for exact 510(k) numbers
3. [ ] Request predicate device 510(k) summary documents
4. [ ] Complete substantial equivalence comparison table (see 510k-predicate-analysis.md)
5. [ ] Prepare Q-submission (Pre-Sub) meeting request to FDA

## De Novo Contingency
If no suitable predicate is found for CV Detection module:
- File De Novo request establishing new product code
- Timeline: 12–18 months vs. 90 days for 510(k)
- Strategic consideration: creates regulatory precedent — weigh against 510(k) reframing
